{
  "capture_hash": "3f43c637410ae01a05f3a8d28cc72a46cffe6d5f37627b46b1f3df519c8e275a",
  "capture_id": "xai-colossus-schd-permit-pdf",
  "captured_at": "2026-10-22T23:52:39.170860+00:00",
  "captured_by": "claude-research-agent (unreviewed)",
  "content": "AIR POLLUTION CONTROL\n\nShelby County Health Department\n\nPublic Health Prevent. Promote. Protect.\n\nCONSTRUCTION PERMIT\n\nCOMPANY NAME: CTC Property LLC\n\nCOMPANY ADDRESS: 3231 Paul R Lowry Road, Memphis, TN 38109\n\nPERMIT NUMBER: 01156-01PC\n\nISSUANCE DATE: July 2, 2025\n\nEXPIRATION DATE: January 2, 2027\n\nSOURCE DESCRIPTION Fifteen (15) Solar SMT-130 (16.48 MW capacity each) Natural Gas-Fired Combustion Turbines\n\nThe holder of this permit shall comply with all conditions contained in this permit as well as all applicable provisions of the Shelby County Code. A permit condition may be appealed by filing a petition for reconsideration within thirty (30) days after the mailing date of the permit.\n\nThis permit may be subject to revocation, suspension, modification or amendment by the Technical Secretary for cause including evidence of non-compliance with any of the above; or for any misrepresentation made in the application dated January 3,2025. January 7,2025 February 5,2025,and February 27,2025,including supporting data entered therein or attached thereto,or any subsequent submittal or supporting data; or for any alterations affecting the emissions from this source.\n\nIssuance of this permit shall not relieve any owner or operator of the responsibility to comply fully with any other requirements of local. State, or Federal law.\n\nThis Permit is further subject to and conditioned upon the terms, conditions, limitations standards, or schedules contained in or specified on the attached 10 pages of this permit.\n\nWASIM KHOKHAR, TECHNICAL MANAGER POLLUTION CONTROL SECTION\n\nPOST AND FILE AT INSTALLATION ADDRESS\n\n---\n\nSECTION I - EMISSION UNITS (EU)\n\n(Emission Units, Description, Emission Points, and Controls)\n\n| Emission Unit(Turbine Model) | Description | Emissions | Emission Points and Control Devices |\n| --- | --- | --- | --- |\n| EU-1 through EU-15(Solar SMT-130) | Fifteen Natural Gas Fired Turbine Generators,Maximum Power OutputRate:16.48MWeach | PM/PM$_{10}$,SO$_2$,NO$_x$,CO,VOC,$NH_3$,HAP$_s$ | Each turbine has an exhaust stack as the emission point(EP-1 through EP-15)and is equipped with emission controls as follows:\n1.Oxidation Catalysts for VOC and CO\n2.DLE/SoLoNO$_x$for NO$_x$\n3.SCR for NO$_x$\nNote:NO$_x$and VOC require BACT |\n\n\\mathrm{P M/P M_{10},O z,}\n\n\\ \\ N{())}_{x},{\\tt C{00},},{{\\tttt O C}}_{circ\n\n\\mathrm{D L F/S o l.O N O_{x}\\,f o r\\,N O_{x}}\n\n\\ N\\mathfrak{H}_{3},mathfrak H A\\mathfrak{s}\n\nNote:\n\n\\mathrm{N O}_{x}\n\n\\mathrm{N O}_{\\lambda}\n\n- PM: Particulate Matter\n\n\\mathrm{S(0)_{2}}.\n\n- $ \\mathrm{S O_{2}} $ : Sulfur Dioxide\n\n- $ \\mathrm{N O_{x}} $ : Nitrogen Oxides\n\n\\mathrm{N O}_{x}.\n\n- CO: Carbon Monoxide\n\n- VOC: Volatile Organic Compounds\n\n- NH3: Ammonia\n\n- HAPs: Hazardous Air Pollutants\n\n- DLE: Dry Low Emissions\n\nSECTION II - PERMIT CONDITIONS\n\n1. This permit authorizes the operation of the equipment listed in Table 1, with associated emission control devices, for electricity production under the conditions specified herein.\n\nTABLE 2\n\n2. The facility-wide maximum consecutive 12-mo exceed the following:\n\nh rolling emission rates at this facility shall not\n\n(Emissions and Allowable Annual Limits)\n\n| Pollutant Emission Limits (tons/consecutive 12-month rolling period) |  |  |  |  |  |\n| --- | --- | --- | --- | --- | --- |\n| HAPs | VOC | NOx | CO | SO2 | PM/PM10 |\n| 13.71 | 84.82 | 87.14 | 93.96 | 29.58 | 72.95 |\n\n\\mathrm{N O_{x}}\n\n---\n\nTABLE 3 (Allowable Annual HAP Limits)\n\n| HAP Emission Limits (tons/consecutive 12-month rolling period) |  |\n| --- | --- |\n| Formaldehyde | Total HAPs |\n| 9.79 | 13.7 |\n\n4. The facility owner or operator shall only use pipeline-quality natural gas as fuel for the combustion turbine units, with a sulfur content not exceeding 1 grain per 100 standard cubic feet (scf).\n\nTable 4\n\n5. The combustion turbines shall not exceed the emission limits in Table 4 during daily simple cycle operation, except during startup, shutdown, malfunction, and combustion tuning periods.\n\n(Simple Cycle Emission Limits)\n\n| Pollutant | Emission Limits |\n| --- | --- |\n| SO2 | 1 grain of sulfur/100 scf natural gas |\n| PM/PM10 | 0.0066 lbs./MMBtu |\n| Ammonia(NH3) | 5ppm(0.00692lbs./MMBtu) |\n| VOC | 2.0ppm at 15%O2 |\n| CO | 2.5ppm at 15%O2 |\n| NOx | 2.0ppm at 15%O2 |\n| Formaldehyde | 91 ppb at 15%O2 |\n\n\\mathrm{S O}_{2}\n\n- A startup period begins at fuel ignition and ends when the final combustion system operational mode is achieved.\n\nNote:\n\n- A shutdown period starts when the unit leaves optimal operation and ends when the flame is extinguished in the turbine.\n\n- Combustion tuning occurs periodically due to seasonal adjustments, combustor changes, major repairs, and maintenance.\n\n6. The facility shall install and operate BACT for each turbine, ensuring it is in place and operational by September 1,2025,and is sufficient to meet the $ \\mathrm{N O_{x}} $ emission limits in Table 4.\n\n\\mathrm{N O_{x}}\n\n---\n\n9. Should this facility become a major stationary source solely by virtue of relaxation of any enforceable limitation on the capacity of the source or modification otherwise to emit a pollutant, then the requirements of 40 CFR $ \\\u00a7 52.21 $ paragraphs (j) through (s) shall apply to the source or modification as though construction had not yet commenced on the source or modification. [Reference 40 CFR $ \\\u00a7 52.21(r)(4)] .\n\n10. Visible emissions from each emission point at the facility shall not exceed twenty percent (20%) in opacity for more than five (5) minutes in any one (1) hour period or more than twenty (20) minutes in any twenty-four (24) hour period. [City of Memphis Code Section 16-83 (Reference Rules and Regulations of Tennessee, Rule 1200-3-5-.01(1))]\n\n11. The facility owner or operator shall maintain at least five (5) years of monitoring, preventive, and maintenance records for air pollution control equipment, making them available for Department review.\n\n12. The facility owner or operator shall record rolling records of:\n\nand maintain monthly and consecutive 12-month\n\na) Facility-wide total natural gas usage in million standard cubic feet (MMscf);\n\nb) Total natural gas usage in MMscf for each turbine;\n\nc) HAPs, VOC, $ \\mathrm{N O}_{x}, $ CO, $ \\mathrm{S O}_{2} $ , and PM/PM $ _{1 0} $ emissions, including calculations (see note).\n\n\\mathrm{N O_{x},C O,S O_{2}},\n\n\\mathtt{P M/P M_{10}}\n\nNote: The calculations shall include emissions from startups, shutdowns, malfunctions, and tuning events, as specified in Condition No. 12 below. [Reference: emission calculation methods are outlined in Appendix D of the permit application dated January 7, 2025.]\n\n40 CFR Part 60. Subpart KKKK\n\nNew Source Performance Standards for Stationary Combustion Turbines\n\n17. The facility owner or operator shall conduct performance tests pursuant to $ \\\u00a7 60.4400 $ as follows:\n\na) An initial performance test for $ \\mathrm{N O_{x}} $ emissions from all 15 turbines within 180 days of this permit issuance.\n\n15\\%\\ 0_{2}\n\n\\mathrm{N{}_{{x}}/\\mathrm{{M}\\dot{W{}}\\dot{{h}}}} b) The initial performance test shall also include test results for VOC, CO,and formaldehyde. For this test, five turbines shall be selected for testing, assuming all turbines are identical [Local Requirements].\n\nc) Subsequent performance tests shall be performed no later than 14 calendar months after the previous test to demonstrate continuous compliance of $ \\mathrm{N O_{x}} $ emissions.\n\nd) Subsequent performance tests shall include test results for VOC, CO, and formaldehyde, to be conducted no later than 60 calendar months after the previous tests that included VOC, CO, and formaldehyde. For each test, five different turbines shall be selected from those not previously tested, assuming all turbines are identical, with different turbines rotated for each subsequent test [Local Requirements].\n\n18. The Technical Manager may change the frequency of subsequent performance tests based on the results of the previous performance tests pursuant to $ \\\u00a7 60.4340. $\n\n19. The facility owner or operator shall implement the standard test methods listed in Table 5 for the major pollutants requiring performance tests related to the turbine operation.\n\nTable 5\n\n(Test Methods Recommendations)\n\n| Pollutants Required Testing | Test Method Recommendations |\n| --- | --- |\n| VOC | EPA Method 18 or EPA Method 25A |\n| CO | EPA Method 10 |\n| Formaldehyde | EPA Method 320,or ASTM D6348-12e1 |\n| NOx | Simplified EPA Method 1,or EPA Method 20 in\u00a760.4400(a)(3)(ii)(C) |\n\n20. The facility owner or operator shall comply with the natural gas sulfur content requirements pursuant to \u00a760.4360, $ \\\u00a7 6 0. 4 3 7 0 $ ,or $ \\\u00a7 6 0. 4 3 6 5 $ in one of the listed methods below:\n\nb) Demonstrate compliance by maintaining on-site a current, valid purchase contract, tariff sheet, transportation contract, or other appropriate documentation for the natural gas which specifies that the total sulfur content for the natural gas fuel is 20 grains or less per 100 standard cubic feet, has potential sulfur emissions of less than $ 2 6 \\mathrm{n g} \\mathrm {S O}_{2}/\\mathrm {J} (0. 0 6 0 \\mathrm{l b s}. $ $ \\mathrm{S O_{2}}/$ MMBtu) heat input.\n\na) Monitor the total sulfur content of the fuel being fired in EU-1 through EU-15 by using total sulfur methods described in $ \\\u00a7 60.4415 $ or using ASTM D4084, D4810, D5504, D6228, or Gas Processors Association Standard 2377 if the total sulfur content of the gaseous fuel during the most recent performance test was less than 10 grains per 100 standard cubic feet natural gas.\n\n\\mathrm{S O_{2}/M M B t u)}\n\n01156-01P-070225\n\nThe monitoring frequency should be no less than once per operating day unless specified by the facility owner or operator in accordance with $ \\\u00a760.4370 $ (c).\n\n---\n\n21. The facility owner or operator shall submit semiannual reports to the Technical Manager containing monthly and consecutive 12-month rolling records pursuant to $ \\\u00a760.7(c) $ and City of Memphis Code Section 16-85 [Reference Rules and Regulations of Tennessee, Rule 1200-3-10] including:\n\na) Fuel usage in MMscf;\n\nb) Facility-wide emissions: HAPs, VOC, $ \\mathrm{N O_{x}} $ , CO, PM/PM $ _{10} $ , and $ \\mathrm{S O}_{2} $ ;\n\n\\mathrm{S O_{i2}}\n\nc) Excess emissions for all operating periods including startups, shutdowns, and malfunctions per $ \\\u00a7 60.4375. $\n\nThe reports shall be due within 60 days of June 30 and December 31 each calendar year. The reporting periods are January 1 through June 30 and July 1 through December 31 of each calendar year.\n\n22. The facility owner or operator shall submit a written report of the results of each performance test required pursuant to $ \\\u00a7 60.4400 $ before the close of business on the 60th day following the completion of the performance test.\n\n3. The issuance of this permit does not exempt the permittee from any requirement of the Environmental Protection Agency (EPA) regarding the operation of this source.\n\n---\n\nAPPENDIX A Construction Permit General Conditions\n\nSECTION I: OPERATIONAL REQUIREMENTS\n\n1. The facility owner or operator shall control dust, fumes, gases, mist, vapors, or any combination thereof in such a manner as to not cause a nuisance in accordance with City of Memphis Code Section 16-88(a).\n\n2. The facility owner or operator shall not cause, suffer, allow, or permit any air contaminant source to be operated without employing suitable measures for the control of the emission of objectionable odors in accordance with City of Memphis Code Section 16-88(b).\n\n3. The facility owner or operator shall not discharge from any source whatsoever such quantities of air contaminant, uncombined water, or other materials which cause a traffic hazard, in accordance with City of Memphis Code Section 16-77 [Reference Rules and Regulations of Tennessee, Rule 1200-3-9-.03(3)].\n\n4. The facility owner or operator shall not cause, suffer, allow, or permit any materials to be handled, transported, or stored; or a building, its appurtenances, or a road to be used, constructed altered, repaired or demolished without taking reasonable precautions to prevent particulate matter from becoming airborne, in accordance with City of Memphis Code Section 16-89.\n\n5. The open burning of residential, commercial, institutional, or industrial solid waste is prohibited except as specified in this permit or in City of Memphis Code Section 16-50.\n\n6. Air contaminant sources must take all reasonable measures to keep emissions to a minimum during startups, shutdowns, and malfunctions in accordance with City of Memphis Code Section 16-87 [Reference Rules and Regulations of Tennessee, Rule 1200-3-20-.02]. These measures may include installation and use of alternate control systems, changes in operating methods or procedures, cessation of operation until the process equipment and/or air pollution control equipment is repaired, maintaining sufficient spare parts, use of overtime labor, use of outside consultants and contractors, and other appropriate means. Failures that are caused by poor maintenance, careless operation or any other preventable upset condition or preventable equipment breakdown shall not be considered malfunctions, and shall be considered in violation of the emission standard exceeded and this rule.\n\n01156-01P-070225\n\n---\n\n8. Whenever the Technical Manager has reason to believe that the emission limits of the regulations set forth herein are being violated, the Technical Manager may require the facility owner or operator to conduct or have conducted at the owner's or operator's expense, tests to determine the emission level of specific air contaminants, in accordance with City of Memphis Code Section 16-85.\n\n9. The facility owner or operator of an air contaminant source to be tested shall provide the Technical Manager at least 30 days prior written notice of any performance test and the test protocol form, except as otherwise specified in a promulgated test method, to afford the Technical Manager the opportunity to have an observer present and to approve the test protocol, in accordance with City of Memphis Code Section 16-85.\n\n10. Performance tests shall be conducted under representative performance conditions of the tested air contaminant source(s) for which compliance is to be demonstrated by the test. Samples shall be taken in such number, duration and location as to be statistically significant and representative of performance conditions for which compliance is to be demonstrated by the test, in accordance with City of Memphis Code Section 16-86. Unless otherwise specified in the test method, each performance test shall be corrected to standard conditions, defined as a temperature of 293 K $ (68^{\\circ}\\mathrm{F}) $ and a pressure of 29.92 in. Hg.\n\n11. Unless otherwise specified in the test method, each performance test shall consist of three separate runs using the applicable test method. Each test run shall be conducted for the time and under the conditions specified in the applicable test method. For the purpose of determining compliance with an applicable standard, the arithmetic mean of results of the three runs shall apply. In the event that a sample is accidentally lost or conditions occur in which one of the three runs must be discontinued because of forced shutdown, failure of an irreplaceable portion of the sample train, extreme meteorological conditions, or other circumstances beyond the owner or operator's control, compliance may, upon the Administrator's approval, be determined using the arithmetic mean of the results of the two other runs, in accordance with City of Memphis Code Section 16-85, [Reference Rules and Regulations of Tennessee, Rule 1200-3-10].\n\nSECTION III: MONITORING and RECORDKEEPING REQUIREMENTS\n\n14. A log of all malfunctions, startups, and shutdowns resulting in emissions in excess of the standards in the City of Memphis Code or any permit issued thereto must be kept at the facility in accordance with City of Memphis Code Section 16-87 [Reference Rules and Regulations of Tennessee, Rule 1200-3-20-.04]. This log must record at least the following:\n\n---\n\na) Stack or emission point involved;\n\nb) Time of malfunction, startup, or shutdown or when first noticed;\n\nc) Type of malfunction and/or reason for shutdown;\n\nd) Time startup or shutdown was complete or time the air contaminant source returned to normal operation; and\n\ne) The company employee making entry on the log must sign, date and state the time of each log entry. The information under items (a) and (b) above must be entered into the log by the end of the shift during which the malfunction, startup, or shutdown began.\n\nAll information shall be entered in the log no later than twenty-four (24) hours after the startup or shutdown is complete, or the malfunction has ceased or has been corrected. Any later discovered corrections can be added in the log as footnotes with the reason given for the change.\n\nSECTION IV: REPORTING and NOTIFICATION REQUIREMENTS\n\n15. The facility owner or operator shall submit a report to the Department on an annual basis that establishes the amount of actual emissions of each regulated pollutant for the facility according to the provisions in City of Memphis Code Section 16-98. This report shall be submitted no later than February $ 2 8^{th} $ of each calendar year and shall include emissions that occurred during the previous calendar year.\n\n16. When any air contaminant source malfunctions in such a manner as to cause the emission of air contaminants in excess of the applicable emission standards contained in Division 1200-3 or any permit issued thereto, or of sufficient duration to cause damage to property or public health, the owner or operator of the air contaminant source shall promptly notify the Technical Manager of such malfunction and provide a statement giving all pertinent facts, including the estimated duration of the malfunction, in accordance with City of Memphis Code Section 16-87 [Reference Rules and Regulations of Tennessee, Rule 1200-3-20-.03]. Violations of the visible emission standard (excluding visible emissions caused by hazardous air pollutants named in Chapter 1200-3-11), which occur for less than 20 minutes in one day (midnight to midnight) need not be reported. Prompt notification shall be within 24 hours of the malfunction and shall be provided by telephone to the Shelby County Health Department, Pollution Control Section.\n\n01156-01P-070225\n\n---\n\nSECTION V: OPERATING PERMIT APPLICATION REQUIREMENTS\n\n18. Application for an operating permit shall be made on forms available from the Technical Manager and signed by the applicant in accordance with City of Memphis Code Section 16-77 [Reference Rules and Regulations of Tennessee, Rule 1200-3-9-.02(1 and 3)]. Such an application for an operating permit shall be filed with the Technical Manager:\n\na) Not more than thirty (30) days after initial startup of an air contaminant source constructed or modified in accordance with a construction permit issued by the Technical Manager.\n\nb) If stack sampling or other test data has been required as a condition on the construction permit, this time period is extended to the time specified on the construction permit for submittal of the test report(s). In no case shall this period exceed the period allowed in the applicable regulation.\n\nSECTION VI: MISCELLANEOUS GENERAL REQUIREMENTS\n\n19. This permit is not transferable from one air contaminant source to another air contaminant source, nor from one location to another location pursuant to City of Memphis Code Section 16-77 [Reference Rules and Regulations of Tennessee, Rule 1200-3-9-.03(6)].\n\n20. The facility owner or operator shall pay fees in accordance with City of Memphis Code Sections 16-93 through 16-96.\n\n21. The facility owner or operator shall maintain this construction permit readily available for inspection by the Technical Manager or his/her designated representative on the operating premises. A person required by regulations to have one or more construction permits shall keep at least one operating permit prominently and conspicuously displayed on the operating premises in accordance with City of Memphis Code Section 16-77 [Reference Rules and Regulations of Tennessee, Rule 1200-3-9-.02(5)].\n\n22. The Shelby County Health Department in conjunction with the Memphis and Shelby County Air Pollution Control Board shall have authority, at their option, to institute and litigate proceedings for violations as set out therein, in accordance with City of Memphis Code Section 16-57. Any person who knowingly:\n\nd) Fails to pay fee\n\ncommits a Class C misdemeanor pursuant to the Tennessee Code Annotated with the fine not to 01156-01P-070225 exceed ten thousand dollars ($10,000) per day per viola day of continued violation constitutes a separate offens\n\non. For the purpose of this section, each and is punishable as such.\n\n23. The facility owner or operator of any air contaminant source shall be responsible for complying with emission regulations as contained in other chapters of these regulations at the earliest practicable time and for this purpose the Board shall have the authority and responsibility to require compliance with these regulations at an earlier date than indicated where such earlier compliance may reasonably be accomplished, in accordance with City of Memphis Code Section 16-77 [Reference Rules and Regulations of Tennessee, Rule 1200-3-9-.03(1)].\n\n24. The facility owner or operator shall not use any plan, activity, device or contrivance which the Technical Manager determines will, without resulting in an actual reduction of air contaminants, conceal or appear to minimize the effects of an emission which would otherwise constitute a violation of these Regulations, in accordance with City of Memphis Code Section 16-77 [Reference Rules and Regulations of Tennessee, Rule 1200-3-9-.03(2)]. Methods considered circumvention of the regulations include but are not limited to the following:\n\na) Air (or other gases) introduced for dilution purposes only;\n\nb) The staggered installation and operation of a facility to avoid coverage by a standard that applies only to operations larger than a specified size.\n\n25. The Technical Manager may suspend or revoke any construction or operating permit if the permit holder fails to comply with the provisions, stipulations, or compliance schedules specified in the permit; all provisions of these regulations; and all provisions of the Tennessee Air Quality Act, in accordance with City of Memphis Code Section 16-77 [Reference Rules and Regulations of Tennessee, Rule 1200-3-9-.03(7)]. Upon permit suspension or revocation, if the permit holder fails to take remedial action, he shall become immediately subject to enforcement actions prescribed by law.\n\n26. For the purpose of carrying out the requirements of the City of Memphis Code, the Technical Manager or his/her authorized representatives shall be permitted at all reasonable times to enter into manufacturing plants, business buildings or other buildings, and all lots, grounds and premises, in order to thoroughly examine any items in relation to public health and air pollution thereon and therein, in accordance with City of Memphis Code Section 16-61.\n\n01156-01P-070225\n\n27. Any request to extend the expiration date of this construction permit must be made in writing by the facility owner or operator prior to the expiration date of the permit.",
  "content_sha256": "373c605340672604aae33060b0974ec0da6f97c99314ee23c8c9003dea473a0b",
  "provider": "firecrawl",
  "provider_job_id": "",
  "schema_version": "trailforge-public-capture-v1",
  "source_url": "https://web.archive.org/web/20250703012450id_/https://www.shelbytnhealth.com/DocumentCenter/View/7174/01156-01PC-070225Permit"
}
