# Construction and commissioning power: evidence and qualification

## Conclusion

Large projects can purchase relatively small temporary-power packages during
construction or commissioning. A Texas wind project provides a concrete
example close to the proposed 300 MW / 3 MW planning scenario. This supports
searching the market, not a universal one-percent sizing rule or an open order
for 2G. Parent capacity and temporary package capacity must remain separate.

The commercial target is a separately scoped temporary-power package bought
by an owner, EPC or commissioning contractor. Evidence was reviewed September
11, 2026. Completed case studies are not current opportunities.

## Application evidence

### Azure Sky, Texas

Enel identifies Azure Sky as an operating 350 MW wind project.[1] Aggreko
describes commissioning with two diesel generators and a battery, reported as
3 MW plus 1 MW BESS, with advanced controls.[2] The supplier also describes
the package/base case as 4.5 MW. Those figures are not fully reconciled; none
should be presented as independently measured peak demand.

This is evidence of a low-single-digit-MW commissioning package at a much
larger facility. It does not prove every turbine was tested at full power
simultaneously or that Aura units can directly replace the system. Gas supply,
voltage, transient response, battery integration and grid-emulation controls
require confirmation. Bare-generator rental and turnkey commissioning are
different scopes. The project's completed status rules it out as a live lead.

### Pipeline testing, Texas

Aggreko reports a 1 MW generator powering a chiller during pipeline testing,
alongside drying equipment.[3] This supports equipment-specific commissioning
demand rather than percentage-based sizing. Generator fuel is not established
by the cited account; a diesel air compressor does not prove generator fuel.
This is a completed application example, not a current solicitation.

### Data-center bridge power, Dublin

Aggreko describes 14 MW from twelve gas generators, distribution equipment
and 1 MW battery storage while grid service was delayed.[4] This supports
modular gas bridge power at substantial scale, not a small commissioning-load
ratio. It is a completed non-US case and establishes neither US approvals nor
Aura compatibility. Planned bridge operation and commissioning/test power
should be searched and qualified separately.

## Current procurement implications

### PSEG Long Island

The correct 2026 Temporary Generation page seeks up to 400 MW across multiple
projects. Intent is due October 16 and proposals October 30, 2026, at 5 PM EPT;
service commencement falls between May 2028 and May 2030.[5] The earlier
screening incorrectly substituted details from the separate PJM procurement.

Classification: **open procurement; product and commercial eligibility UNKNOWN**.
This is planned generation, not documented construction-power demand. Total
program size alone cannot justify exclusion, but the word temporary does not
prove a simple rental contract. The public RFP download returned HTTP 403.
Project minimum, fuel, siting, permits, interconnection, duty and operating
obligations remain unresolved.

Next: retrieve the full current RFP and amendments through an authorized
public or existing-account route and assess a specific package. No intent,
registration, payment or buyer contact is authorized by research alone.

### IESO Nova Scotia

The procurement covers one or two permanent 300 MW gas facilities.[6] The RFP
identifies Salt Springs and Marshdale sites.[7] Addendum 1 extends submission
to January 21, 2027, 3 PM AST, but retains August 21, 2026 as the registration
deadline.[8] An extended proposal date does not establish access for new bidders.

The tolling agreement includes commissioning in EPC scope and addresses
permanent startup/station-service arrangements.[9] These are not quantified
rental requirements. A permanent gas-fuel plan also does not establish gas
availability during construction.

Classification: **developer/EPC watchlist; temporary demand UNKNOWN**. The
potential route is a participating developer or construction contractor, not
an assumed direct equipment order from IESO. Next evidence needed: a publicly
identified proponent/EPC, temporary-power package, load schedule, energization
date and fuel-readiness plan. Do not assign either site a 3 MW load or budget.

### Military microgrid records

Older 178th Wing and JBMDL notices concern permanent microgrid work. Their
dates do not establish today's bidding status. Obtain current official
amendments and distinguish purchase from rental before promoting either.
Equipment-size resemblance alone is insufficient qualification evidence.

## Screened patterns that do not qualify

Two official SAM.gov records provide useful guardrails for future search and
triage. They are not opportunities for 2G Rental.

| Record | What it proves | Why it does not qualify |
| --- | --- | --- |
| DOE Berkeley Lab temporary-power sources-sought, 2021 | A specific 4 MW temporary package: two 2 MW diesel generators, transformer, load bank, rental term, and testing/commissioning work. | Inactive; diesel-only; includes 24/7 operations for planned shutoffs and unforeseen outages. It violates the fuel and no-emergency-response filters.[11] |
| White Sands ERCIP microgrid, 2022-23 | A 500 kW natural-gas generator can sit in a solar/BESS microgrid construction package. | Inactive permanent construction project, fixed-price design-bid-build, with generator pad, gas piping and installed infrastructure. It is not a rental scope.[12] |

These examples show why keyword matches need full-scope review. The Berkeley
record is evidence that multi-MW temporary commissioning work exists, but it
is a negative commercial-fit example. White Sands is technical-pattern evidence
only, not a lead or a basis for presuming rental demand.

### Long Island Montauk: strong technical pattern, excluded commercial scope

LIPA's 2021 environmental determination describes up to six modular CNG-fired
generators totaling 6 MW, with transformers, switchgear and controls. It
included planned March-May circuit-connection support, for which LIPA expected
up to 200 operating hours, plus 2021-2024 transmission-upgrade and seasonal
support.[13]

This is concrete evidence that a six-MW modular gas package can support
planned transmission construction work. It is not a 2G lead: the document is
historical, the equipment was to be removed in fall 2024, and the scope also
included contingency use when a transmission line failed. That emergency/
outage obligation conflicts with the current 2G screen. Do not revive it as a
prospect or use it to assume an open PSEG rental requirement.

### Texas data-center bridge power: current market signal, committed supplier

Prometheus Hyperscale announced a 2025 partnership with Conduit Power for up
to 300 MW of hybrid gas-and-battery bridge/backup power at each of two initial
Texas data-center projects, with an initial facility anticipated in 2026.[14]
Conduit describes itself as the project IPP/EPC/operator, and its separate
five-MW Permian example was engineered, procured, constructed and operated
under a long-term services agreement.[15]

This validates the grid-delay bridge-power category and shows that natural-gas
generation is being contracted early in large data-center development. It is
not an available equipment-rental opportunity: a named provider and equipment
approach are already announced, capacity is far beyond Aura unit scale, and no
public subcontract package was found. Keep it as a market signal only; do not
contact the parties or call it a lead.

## PSEG package intake checklist

When the full PSEG package is available, extract the following before deciding
whether to pursue it:

1. Minimum and maximum capacity per proposed project, aggregation rules, and
   whether modular units may be combined.
2. Required fuel(s), fuel-backup/transfer rules, emissions limits and runtime.
3. Dispatch profile: peaking, continuous, standby, outage response, testing
   and operations staffing. Flag any emergency-response obligation.
4. Term, mobilization/service dates, extension rights, demobilization and
   performance/security requirements.
5. Interconnection voltage, T&D location/site control, protection, telemetry,
   grid-code and utility-approval responsibility.
6. Permitting, noise, environmental, insurance, NY/local licensing and bidder
   eligibility requirements.
7. Commercial structure: rental versus capacity/energy sale, PPA terms,
   firm-price obligations, credit/security and liability.
8. Bid forms, addenda, questions/answers, mandatory site visits, and exact
   intent-to-bid instructions.

Mark each item `SUPPORTED`, `INCOMPATIBLE`, or `UNKNOWN`; do not fill gaps
from generic temporary-generation assumptions.

## Qualification requirements

| Gate | Required evidence | Without evidence |
| --- | --- | --- |
| Temporary scope | Tender, EPC package or owner statement | Research candidate only |
| Load and duty | Peak/continuous kW, kVA, starting currents, load steps, runtime and phases | MW and fleet count UNKNOWN |
| Timing | On-site date, test sequence, energization date, off-hire trigger | Timing UNKNOWN |
| Fuel | Fuel available during rental; flow, pressure, composition, logistics | Fuel fit UNKNOWN |
| Integration | Voltage, protection, island/grid operation, transformers, controls | Engineering fit UNKNOWN |
| Test requirements | Grid emulation, reverse-power handling, BESS/load banks where applicable | No turnkey equivalence claim |
| Site | Access, footprint, noise/emissions obligations and approvals | Delivery feasibility UNKNOWN |
| Buyer | Owner/EPC, current procurement, package boundaries, entry requirements | Not bid-ready |

Prioritize planned rental work compatible with available gas or propane
equipment. Emergency response and mixed-fleet maintenance remain excluded.
Planned operating support should be assessed on its actual obligations rather
than automatically equated with emergency response.

## Sizing discipline

For a documented 3,000 kW requirement, six nominal 500 kW units or ten nominal
310 kW units meet nameplate arithmetic. This is not engineered fleet sizing.
Use verified site-deliverable output, include auxiliaries and transient loads,
and test remaining capacity against required demand after the specified
contingency. An extra generator alone may not solve starting-current or
control-system requirements.

The supplied workbook contains cached Aura 408 outputs although its filename
references Aura 412. Formulas, revision applicability and operating assumptions
have not been validated. Do not quote its example as an approved derating
curve. NG/propane flexibility likewise does not prove liquid-fuel backup or
seamless transfer compliance.

## Recommended sequence

Resolve PSEG's document gap first because a dated procurement is open. Search
explicit EPC construction/commissioning packages using Azure Sky as application
evidence, not a lead. Keep Nova Scotia as a longer-horizon supplier-path target.
Promote only records with supported scope, timing, load, fuel and buyer access.
No fully qualified open 2G rental order has been established in this pass.

## Sources

1. Enel Green Power, [Azure Sky Wind + Storage Project](https://www.enelgreenpower.com/our-projects/operating/azure-sky-wind-storage-farm), undated operating-project page.
2. Aggreko, [Hybrid grid emulation system reduces emissions](https://www.aggreko.com/en-sa/case-studies/utilities/hybrid-grid-emulation-system-reduces-emissions-during-wind-turbine-commissioning), undated completed case, Challenge/Solution sections. Supplier-reported configuration, not an independent audit.
3. Aggreko, [Pipeline testing support services shorten commissioning process](https://www.aggreko.com/en-ca/case-studies/oil-and-gas/pipeline-testing-support-services-shorten-commissioning-process), undated completed case.
4. Aggreko, [Gas power for a data centre](https://www.aggreko.com/en-za/case-studies/data-centres/gas-power-for-a-data-centre), undated completed Dublin case.
5. PSEG Long Island, [2026 Temporary Generation RFP](https://www.psegliny.com/aboutpseglongisland/proposalsandbids/2026tempgenrfp), released July 27, 2026; public timetable checked September 11. Full document not retrieved.
6. IESO Nova Scotia, [Procurement](https://www.ieso-ns.ca/procurement/), September 11, 2026 update.
7. IESO Nova Scotia, [Fast-Acting Generation RFP](https://www.ieso-ns.ca/wp-content/uploads/2026/07/Fast-Acting-Generation-Request-for-Proposals.pdf), July 10, 2026, site description; read with Addendum 1.
8. IESO Nova Scotia, [Addendum 1](https://www.ieso-ns.ca/wp-content/uploads/2026/09/Fast-Acting-Generation-Addendum-1.pdf), September 11, 2026, p. 2.
9. IESO Nova Scotia, [Tolling Agreement](https://www.ieso-ns.ca/wp-content/uploads/2026/07/Fast-Acting-Generation-Tolling-Agreement.pdf), July 2026, EPC definition and Exhibit T; read with Addendum 1.
10. Supplied Aura 408 R and Aura 412 R PDFs, p. 1; `260219_CGE_power_reduction_aura_412_etw70d_pub.xlsm`, cached Input_Output values. Engineering applicability unconfirmed.
11. U.S. Department of Energy, Berkeley Lab, [Provide Temporary Power System for Public Safety Power Shutoff](https://sam.gov/opp/f7fcd9c9835048f3be5289d6572e0272/view), sources sought, February 2021. Inactive historical record.
12. U.S. Army Corps of Engineers, [Design Bid Build, ERCIP Micro-Grid, White Sands Missile Range](https://sam.gov/opp/59d3e3ca3bfa47c28a70e2976ec015dd/view), notice W912PP22R0006, inactive historical record.
13. Long Island Power Authority, [Montauk Temporary Generation Facility negative declaration](https://www.lipower.org/wp-content/uploads/2021/03/MTK-2021-Neg-Dec-signed.pdf), March 11, 2021. Historical and expired project record.
14. Prometheus Hyperscale, [Prometheus Hyperscale and Conduit Power partnership](https://www.prometheushyperscale.com/news/prometheus-hyperscale-and-conduit-power-partnership), September 3, 2025.
15. Conduit Power, [Sunbridge gas facility commercial operations](https://conduitpower.com/conduit-sunbridge-gas-facility-permian), April 2, 2024.
